# DistributionNetworkPlots.jl Architecture

Status: proposed baseline  
Last updated: 2026-09-01

## 1. Purpose

DistributionNetworkPlots.jl is a browser-native explorer for BMOPF distribution-network case files. It opens on the Single-wire overview and provides four coordinated views of the same case:

1. A single-wire electrical diagram.
2. A multi-wire diagram that preserves terminal and conductor detail.
3. A geospatial view when trustworthy bus coordinates are available.
4. A Diagnostics view for result validation and solution-profile findings.

The explorer is delivered as static HTML, JavaScript, CSS, and optional local data files. "Static" means that no application server is required at run time; selection, tooltips, filtering, search, navigation, and drill-down remain interactive in the browser.

The Julia package is the host integration and export API. The browser application owns interaction and rendering.

Implementation sequencing, release gates, and slice-level acceptance criteria are maintained in [ROADMAP.md](ROADMAP.md).

## 2. Goals and non-goals

### 2.1 Goals

- Read BMOPF JSON without sending case data to a server.
- Preserve source records and stable source identities.
- Show consistent asset selection across all three views.
- Make relationships navigable, such as a line to its from/to buses or an IBR to its connection terminals.
- Provide concise tooltips, persistent asset inspection, asset-class summaries, search, and filters.
- Represent terminals, neutrals, grounding, conductor permutations, switches, and multi-winding transformers faithfully.
- Generate a static hosted explorer and portable per-case reports from one frontend implementation.
- Remain useful when a case contains unsupported or newly introduced fields.
- Scale from small teaching cases to realistically sized feeders through progressive rendering and semantic zoom.

### 2.2 Initial non-goals

- Editing and writing BMOPF cases.
- Running power flow or OPF in the browser.
- Displaying time-series animation or solver results.
- Automatically inventing geographic locations for buses without geographic coordinates.
- Guaranteeing a readable full-network multi-wire diagram at every network size.
- Replacing BMOPFTools validation, analysis, or reporting.

These capabilities may be added later without changing the core domain and selection model.

## 3. Architectural principles

### 3.1 One interpretation of the case

Input is interpreted once into a canonical case index. Renderers consume view projections from that index and never parse raw BMOPF records independently.

### 3.2 Preserve source truth

The application retains the original JSON records alongside derived fields. Unknown fields remain visible in the raw-record inspector. Normalisation and layout never mutate the source document.

### 3.3 Devices have ports

The domain model does not assume every asset is a simple graph edge:

- A line or switch normally has two ports.
- A transformer may have two or more winding ports.
- A load, generator, IBR, shunt, capacitor, or source has an attachment port.
- Every port references a bus and an ordered terminal mapping.

Single-wire and multi-wire graphs are projections of this port model.

### 3.4 Selection is renderer-independent

Selection, hover, search, filters, and focus requests live in shared application state. Changing views does not change the selected asset.

### 3.5 Progressive detail

The overview remains legible by collapsing detail. Terminal-level structure is shown on an electrical model sheet on selection or explicit request. Model sheets retain readable text independently of network zoom.

### 3.6 Static by default

No runtime backend is required. External network access, including basemap tile access, is optional and disclosed.

## 4. System context

```text
BMOPF JSON file                     Julia Dict / BMOPFTools case
      |                                        |
      | browser file input                     | render_case(...)
      v                                        v
+-------------------+                +------------------------+
| Static explorer   |                | Julia report exporter  |
| web application   |                | embeds JSON + assets   |
+---------+---------+                +-----------+------------+
          |                                          |
          +------------------+-----------------------+
                             v
                  Browser application runtime
                             |
             +---------------+----------------+
             |               |                |
             v               v                v
        geospatial       single-wire       multi-wire
           view              view              view
```

There are two supported delivery modes:

- **Explorer:** a static site where a user drops or chooses a local BMOPF JSON file.
- **Report:** a static artifact generated by Julia with a case embedded or colocated.

Both modes use the same core, projections, UI components, and renderers.

## 5. Logical architecture

```text
raw document
    |
    v
schema validation and version adapter
    |
    v
canonical CaseIndex
    |-- AssetIndex
    |-- BusIndex
    |-- RelationshipIndex
    |-- Diagnostics
    |
    +--> GeoProjection ---------> GeoRenderer
    +--> SingleWireProjection --> DiagramRenderer
    +--> MultiWireProjection ---> DiagramRenderer
                                  |
shared AppState ------------------+
    |-- selection and hover
    |-- active view
    |-- search and filters
    |-- focus/navigation request
    `-- per-view camera state
```

### 5.1 Browser core

The browser core is framework-independent TypeScript. It owns:

- Schema-version detection.
- Validation result conversion.
- Stable asset identities.
- Canonical buses, devices, ports, and terminal connections.
- Forward and reverse relationship indexes.
- View projection construction.
- Diagnostics and capability reporting.
- Formatting-safe access to raw records.

The core must not depend on Svelte, the DOM, MapLibre, deck.gl, or SVG.

### 5.2 Application shell

The Svelte application shell owns:

- File selection and drag/drop.
- View switching.
- Shared state and URL/hash synchronisation.
- Asset search, class overview, filters, and legends.
- Tooltip orchestration and persistent inspector panels.
- Loading, empty, partial-support, and error states.
- Responsive and accessible interaction.

### 5.3 Renderers

Renderers receive immutable view projections and shared interaction callbacks. They own visual geometry and camera behaviour, not domain interpretation.

## 6. Canonical domain model

The exact TypeScript types may evolve, but the following concepts and invariants are architectural commitments.

```ts
type AssetKind =
  | "bus"
  | "line"
  | "switch"
  | "transformer"
  | "load"
  | "generator"
  | "ibr"
  | "shunt"
  | "capacitor"
  | "voltage_source"
  | "dc_bus"
  | "dc_branch"
  | "dc_load"
  | "dc_source"
  | "dc_grounding"
  | "other";

type EntityKind =
  | AssetKind
  | "linecode"
  | "line_geometry"
  | "wire_data"
  | "control_profile"
  | "time_series"
  | "terminal_conventions"
  | "other_record";

interface EntityRef<K extends string = EntityKind> {
  kind: K;
  id: string;
  pointer: string; // RFC 6901 JSON Pointer into the source document
}

type AssetRef = EntityRef<AssetKind>;

interface TerminalRef {
  busId: string;
  terminal: string;
}

interface DevicePort {
  id: string;
  role?: string;          // from, to, winding name, connection, etc.
  busId: string;
  terminals: string[];    // ordered source terminal mapping
}

interface CanonicalDevice {
  ref: AssetRef;
  ports: DevicePort[];
  status: "in_service" | "open" | "out_of_service" | "unknown";
  sourceRecord: unknown;
}

interface CanonicalBus {
  ref: AssetRef;
  terminals: string[];
  groundedTerminals: string[];
  coordinates?: Coordinates;
  sourceRecord: unknown;
}
```

### 6.1 Stable identity

`EntityRef.pointer` is the source-of-truth identity. This is important for nested structures such as transformer groups, where a short leaf ID alone may not be globally unique. Rendered network assets use the narrower `AssetRef`; referenced records such as linecodes use the same identity mechanism without pretending to be electrical assets.

Display IDs may be friendlier, but links, selection, caches, tests, and diagnostics use the stable identity.

### 6.2 Relationship indexes

The case index precomputes at least:

- Asset by stable reference.
- Bus by ID.
- Devices incident to each bus.
- Devices incident to each bus terminal.
- Buses referenced by each device.
- Assets grouped by class.
- References to reusable records such as linecodes, control profiles, time series, and wire data.
- Validation and ingestion diagnostics by source pointer.

These indexes make navigation constant-time and keep renderers simple.

### 6.3 Schema versions

The loader reads `meta.$schema` when available and records the detected schema family/version. Version-specific adapters lower supported documents into the canonical model.

Rules:

- Never silently reinterpret an unknown schema version as the latest version.
- Permit partial exploration when safe, accompanied by a visible diagnostic.
- Preserve all unknown fields in `sourceRecord`.
- Keep schema adaptation separate from visual projection.
- Pin fixture expectations to an explicit schema revision.

### 6.4 Derived data and diagnostics

Derived values carry provenance. A coordinate, status, label, voltage level, or phase classification should be distinguishable as:

- Explicitly present in the source.
- Derived without ambiguity.
- Inferred heuristically.
- Unavailable.

Heuristic derivations must produce a diagnostic visible to the user.

## 7. View projections

### 7.1 Geospatial projection

The geospatial projection contains placed buses, device paths or endpoint geometry, feature properties, and coordinate provenance.

Coordinate rules:

- Only coordinates explicitly identified as geographic longitude/latitude are placed directly on a basemap.
- Projected or diagram coordinates are not treated as longitude/latitude.
- A device route is preferred when provided; otherwise a straight segment may join known endpoint coordinates.
- Missing coordinates do not trigger silent synthetic placement on a real map.
- Cases with incomplete coordinates show coverage and omission diagnostics.

MapLibre owns the geographical camera and optional basemap. Native MapLibre GeoJSON layers are sufficient for the initial implementation. A deck.gl overlay may be introduced when scale or richer picking justifies it.

### 7.2 Single-wire projection

The single-wire projection collapses conductor detail while preserving devices and their identity.

Projection rules:

- Buses remain explicit nodes or busbar symbols.
- Lines and switches remain selectable devices.
- Transformers are device nodes or standard symbols with one connection per winding.
- Open and out-of-service assets remain present but are styled distinctly.
- Attachments remain addressable even when drawn as badges or compact symbols.
- Voltage levels, feeder roots, and containment may influence layout without changing topology.

ELK layered layout is the default candidate because it supports explicit ports and orthogonal routing. The prototype now exposes an optional pinned, vendored `elkjs` enhancement from the Single-wire controls; its computed bus positions and orthogonal edge sections are calculated in a Web Worker, transformed into the SVG coordinate space, and cached by case identity, direction, and root bus. The offline default is topology-aware rather than one general-purpose engine: the bus graph is classified once as radial or meshed on its simple graph, so that a parallel cable or a self-loop, neither of which adds a second path between buses, does not cost a feeder its tree; radial feeders are drawn as a tidy hierarchical tree (Buchheim, Jünger and Leipert's linear-time improvement of Walker's algorithm) and meshed networks as breadth-first ranks with a barycentric ordering sweep per rank. A deterministic stress alternative is also available for dense or highly meshed networks; it seeds SMACOF stress majorisation with a PivotMDS embedding over fixed farthest-first pivots, so the same case produces the same arrangement without random seeds, an animated simulation, or a runtime dependency. A selected root is passed through ELK's fixed-root processing options and roots the tidy tree and the layered ranks; the topology-aware and stress layouts remain usable offline. Julia-generated reports embed the bundle so the ELK option remains available offline. The cache keeps at most eight recently used direction/root profiles per case; renderer package extraction remains the remaining productionisation step. Manual dragging can override any bus or device symbol position; moved symbols retain a dashed leader to their electrical anchor, and drag overrides invalidate routed sections and return the view to deterministic paths. Layout never mutates the source case.

Single-wire also exposes page-session display toggles for semantic decluttering: bus IDs, device IDs, connection arrows, and a selected-asset-only label mode can be enabled independently. These affect only the SVG presentation; titles/tooltips, selectable asset groups, and source data remain available when labels are hidden. The initial defaults keep all labels and arrows visible until usability review on larger feeders is complete.

The on-screen Single-wire legend is an HTML overlay anchored to the view rather than diagram coordinates, so it remains readable during pan and zoom. The SVG renderer keeps a presentation-hidden embedded legend for standalone export and print, preserving self-contained report output.

### 7.3 Electrical model sheets

Electrical detail replaces the multi-wire projection. The legacy `multi` route
is retained for deep-link compatibility. `electrical-model.js` is a pure,
read-only interpretation layer; `renderers/model-sheets.js` composes HTML
parameter tables and SVG connection graphs. The same sheets appear in the
resizable Single-wire detail pane and in the full model atlas, without a camera
that scales text.

Connections, parameters, results, differences and unresolved assumptions coexist
on a sheet. Terminal identity, grounding, winding membership and model coupling
are distinct. Every supplied field has a visible destination; fields without an
interpretation appear under Unrepresented model fields. Raw metadata may expand.

Linecode matrices retain per-metre provenance; section totals require a valid
length. Inline matrices remain absolute. Conflicting impedance sources, invalid
matrix indices and malformed terminal maps are not silently resolved. Both
shunt sections retain explicit missing/zero/incomplete states.

Loads expose configuration-dependent element graphs and declared voltage laws.
Transformers keep separate winding graphs and voltage bases; no pairwise
conductor continuity is implied. Bus sheets list all terminal incidences.
Source capability circles show only the supplied apparent-power limits, with
other bounds and controls still visible. Terminal-keyed result quantities use
BMOPFTools conventions, while unresolved flat arrays retain source indexing.

Pinned sheets form an ordered atlas. Model comparisons include source records,
referenced linecodes, endpoint terminal/grounding context and frequency. Result
comparisons remain separate. Standalone HTML exports retain the model sheet;
individual SVG exports inline computed drawing styles.

See [ADR 0005](docs/adr/0005-electrical-model-sheets.md) for contracts, limitations,
and validation.

## 8. Interaction and navigation

### 8.1 Shared state

The minimum shared state is:

```ts
interface AppState {
  activeView: "geo" | "single-wire" | "multi-wire";
  selected: EntityRef | null;
  hovered: AssetRef | null;
  query: string;
  classFilters: Set<AssetKind>;
  focusRequest: FocusRequest | null;
  navigation: NavigationState;
  cameras: Record<string, unknown>;
  sidebarWidth: number;
}
```

Selection is persistent. Hover is ephemeral. A focus request asks the active renderer to frame an asset but does not alter domain data.

The desktop shell exposes the details panel width as a local UI preference. A
bounded vertical separator changes the CSS grid track without changing renderer
state or the case model; keyboard arrows provide equivalent adjustments, while
mobile and print layouts collapse to a single-column/print flow.

Tabular detail panels use the same pointer-plus-keyboard pattern for column
separators. The class overview and inventory widths are UI preferences stored
locally under versioned keys; they never modify the BMOPF case or result data.

### 8.2 Navigation

Related assets in the inspector are interactive references, not plain strings. Examples include:

- Line to from/to buses.
- Bus to incident devices.
- Transformer to all winding buses.
- Asset to linecode or control profile.
- IBR to its connection bus and control record.

Static builds use hash-based URLs so deep links require no server routing. The encoded state includes the active view and stable entity reference. Search/filter state may remain session-local initially.

The shell also records each view/selection transition in the browser history.
Back and Forward controls use the same history entries as the browser toolbar,
so a multi-wire path (for example, bus → line → endpoint bus) can be retraced
without inventing a second navigation model. Loading a new case starts a fresh
history segment to avoid replaying references from the previous case.
The single-line Overview action is the explicit clear-selection affordance: it
records an unselected single-line entry and returns to the whole-network canvas.
For cases over the published overview budget, this action re-enters the same
full-render confirmation used when first opening the overview.

### 8.3 Tooltip and inspector responsibilities

Tooltips contain only enough information to identify a feature and decide whether to select it. Full properties belong in the persistent inspector.

The inspector is driven by an asset presentation registry that declares:

- Display name and icon.
- Summary fields and units.
- Status formatting.
- Related-object fields.
- Asset-class aggregation fields.
- Optional specialised sections.

Every inspector includes an expandable, safely escaped raw-record view.
Known physical fields are rendered with SI base-unit suffixes in the inspector
(for example V, A, W, var, VA, Ω, Ω/m, S, m, Hz, and p.u.). Engineering angles
and geographic coordinates retain their degree convention. The formatter is
conservative: model-dependent or unknown fields are left unlabelled, while the
raw record remains available for exact source values.

### 8.4 Asset-class overview

The overview is derived from the canonical index. Initially it provides:

- Asset counts.
- Visibility/highlight controls.
- Missing-reference and validation counts.
- Basic class-specific aggregates, such as total line length or IBR capacity when safely available.
- A searchable asset list.

Aggregates must state their units, coverage, and exclusions.

## 9. Static packaging and Julia integration

### 9.1 Hosted explorer

The hosted explorer is a normal static build suitable for GitHub Pages or any static host. Local case files are read with browser file APIs and are not uploaded.

### 9.2 Portable report

The Julia API will eventually expose an interface similar to:

```julia
render_case(case, output_path; views=:all, standalone=true, basemap=:none)
```

The exact name is not yet final. Expected behaviour:

- `standalone=true` produces a single portable HTML file when feasible.
- A directory-mode output may use separate hashed assets for better caching and large cases.
- JSON embedding is safe against premature `</script>` termination and HTML injection.
- The package release contains precompiled frontend assets; Julia users do not need Node.js.
- Exporting does not require Julia code to reproduce browser domain logic.

### 9.3 Browser network access

A static artifact can still contact external tile or font services. Supported policies are:

- `basemap=:none`: no external tile dependency; coordinates render on a neutral geographic canvas.
- `basemap=:online`: use a configured map style with attribution and disclose network access.
- Offline tile packaging is deferred until a concrete use case justifies its size and licensing complexity.

### 9.4 Licensing and provenance

- Repository source code is distributed under the BSD 3-Clause License in
  `LICENSE`.
- Original case files authored for this repository are distributed under CC BY
  4.0 in `LICENSE-DATA`.
- Reused cases retain their source initiative's license, attribution, and
  provenance. A fixture directory must carry those notices explicitly; the
  repository code license never relicenses case data.
- Every case should expose its applicable `meta.license`, `meta.attribution`,
  and `meta.source` values when the BMOPF schema permits them.

## 10. Repository structure

The initial repository should keep the Julia API and frontend visibly separated:

```text
DistributionNetworkPlots.jl/
|-- src/
|   `-- DistributionNetworkPlots.jl
|-- test/
|-- frontend/
|   |-- src/
|   |   |-- core/
|   |   |-- projections/
|   |   |-- renderers/
|   |   |-- components/
|   |   `-- app/
|   |-- tests/
|   `-- package.json
|-- fixtures/
|   |-- micro/
|   `-- README.md
|-- docs/
|   `-- adr/
|-- deps/ or assets/
|   `-- compiled frontend artifacts
|-- ARCHITECTURE.md
`-- ROADMAP.md
```

If the browser core later becomes useful outside Julia, it may move to a publishable package without changing its API boundary.

The current static entrypoint is intentionally transitional: `frontend/app.js`
still orchestrates state and projections, while `frontend/renderer-contract.js`
and `frontend/renderers/symbols.js` are the first extracted contract-backed
modules. `frontend/electrical-model.js` and `frontend/renderers/model-sheets.js` and
`frontend/layout/deterministic.js` now extract the terminal projection and
deterministic positioning adapters as well. Overview composition now lives in
`frontend/renderers/geospatial.js` and `frontend/renderers/single-wire.js`.
Further extraction should preserve the same browser script order and the Julia
embedding boundary.

The production browser distribution is assembled by
`scripts/build-static.mjs`. It preserves that script order in one static
bundle, copies the stylesheet and pinned ELK worker, and writes a small
`build-manifest.json` for inspection. This assembler is intentionally separate
from Julia report generation: `render_case` embeds source modules directly so
its single-file reports remain self-contained and do not depend on a generated
`dist/` directory.

ELK uses the adjacent worker entrypoint for hosted source/static pages. A
`file://` source page cannot import a file URL from a blob worker, so it falls
back to loading the pinned bundle on the main thread when the user explicitly
requests ELK; embedded Julia reports retain their in-document worker path.

## 11. Quality attributes

### 11.1 Correctness

- Electrical connectivity takes precedence over visual convenience.
- No renderer may invent a missing terminal mapping.
- Unsupported semantics are visible.
- Every selected visual feature resolves back to a source record.

### 11.2 Performance

- Parsing, projection, and layout are measured separately.
- Expensive parsing or layout runs outside the browser UI thread where possible.
- Layout results are cached by deterministic fingerprints.
- Electrical detail renders selected/pinned model sheets independently of the network camera.
- A simple initial renderer is preferred until measured data demonstrates the need for WebGL acceleration.

The browser prototype publishes a conservative initial budget of 500 buses or
5,000 estimated SVG elements. Cases above either threshold keep the indexed
inventory available but ask for confirmation before rendering full geospatial
or single-wire overviews. Until confirmed, those views switch to a selected
asset's one-hop context. Final budgets should be recalibrated from measured
micro, small-real, and large fixtures before a production renderer is chosen.

### 11.3 Accessibility

- All essential actions are keyboard accessible.
- Selected SVG assets are focusable and have accessible names.
- Colour is never the only carrier of phase, state, warning, or selection meaning.
- Tooltip content is also available in the persistent inspector.
- Focus remains predictable when switching views or following related-object links.

### 11.4 Security and privacy

- Raw case strings are never inserted as HTML.
- File size, nesting, and element-count limits protect the browser from accidental or hostile inputs.
- External basemap requests are optional and disclosed.
- No telemetry or upload is enabled by default.
- Content Security Policy compatibility is maintained where practical.

### 11.5 Reproducibility

- Schema revision, application version, layout engine version, and case fingerprint are recorded in generated reports.
- Source cases are not mutated by viewing or layout.
- Layout regression tests assert structural invariants; a small number of screenshot tests cover intended visual appearance.

## 12. Testing architecture

### 12.1 Fixture levels

1. **Micro semantic fixture:** hand-authored and permissively licensed; exercises every supported asset and difficult terminal mapping.
2. **Small real fixture:** validates realistic topology and properties.
3. **Large fixture:** exercises performance, density, and progressive rendering.

The micro fixture must include at least:

- Three phases, neutral, and grounding.
- A conductor permutation or missing phase.
- A line and an open switch.
- Two-winding and multi-winding transformer examples.
- A source, load, generator, IBR, shunt, and capacitor.
- An intentionally unsupported or unknown field.
- Coordinates with explicit coordinate-space metadata.

### 12.2 Test layers

- **Core unit tests:** schema dispatch, stable IDs, port construction, reverse indexes, and diagnostics.
- **Projection tests:** topology and terminal-pair invariants for each view.
- **Layout tests:** finite geometry, deterministic ordering where promised, bounds, and port routing.
- **Component tests:** inspector fields, related-object links, filters, and state transitions.
- **End-to-end tests:** load a case, select an asset, navigate to related assets, switch views, and open a generated static report.
- **Visual tests:** a deliberately small set of representative screenshots.
- **Julia tests:** artifact generation, safe JSON embedding, asset inclusion, and public API behaviour.

### 12.3 Cross-view invariants

For every supported selectable asset:

- The same `AssetRef` is used in all views.
- Switching views preserves selection.
- Following an inspector relationship selects the expected target.
- A visual feature links back to exactly one source record.
- Hidden or collapsed detail remains discoverable in the inspector.

## 13. Dependency and reuse policy

- Reuse Tellegen's interaction and visual lessons, and consider shared colour tokens or upstreamable components where boundaries are clean.
- Use Tellegen's browser ingestion as a development oracle or prototype accelerator, not as an unquestioned permanent dependency.
- Prefer BMOPFTools or PowerIO as schema/format authorities instead of creating a competing interpretation.
- Introduce deck.gl only after native MapLibre layers fail an explicit scale or interaction budget.
- Pin layout and schema dependencies for reproducible report generation.
- Record third-party licences and required map attribution in the distributed artifact.

## 14. Architectural decisions

The following decisions are accepted by this baseline unless superseded by an Architecture Decision Record (ADR):

The renderer and layout boundaries, including cache validity and retention
principles, are recorded in [ADR 0004](docs/adr/0004-renderer-and-layout-contract.md).

| Decision | Status | Rationale |
|---|---|---|
| Browser-native rendering with a Julia export wrapper | Accepted | Maximises interactivity while retaining Julia ergonomics |
| One canonical port-based model | Accepted | Supports all three views without losing conductor semantics |
| Svelte application shell | Proposed | Matches Tellegen and suits a compact reactive component library |
| SVG electrical diagrams | Accepted for initial releases | Custom symbols, accessibility, inspection, and easy testing |
| ELK/elkjs for diagram layout | Proposed | Supports ports and orthogonal routing |
| MapLibre geospatial camera | Proposed | Open browser mapping stack with local GeoJSON support |
| deck.gl overlay | Deferred until measured | Avoid unnecessary complexity for the first useful slice |
| Hash-based deep links | Accepted | Works on static hosts without route rewrites |
| Electrical model sheets and pinned atlas | Accepted | Keeps model data readable with focused network context |
| No server-side case processing | Accepted | Privacy, portability, and simple deployment |

## 15. Open architectural questions

Resolve these through short spikes or ADRs, not extended design discussion:

1. Should the browser core parse BMOPF directly, wrap a parser-only PowerIO WASM package, or use Tellegen's `ingestDistCase` initially?
2. Which coordinate fields and metadata constitute an authoritative geographic coordinate in each supported schema revision?
3. What is the minimum faithful transformer symbol and port model for every BMOPF transformer form?
4. Should the portable report default to a single HTML file or a directory with cached assets?
5. At what measured case size do SVG and native MapLibre layers require Canvas/WebGL alternatives?
6. Which asset-class aggregates are meaningful and safe across schema versions?
7. Which small real fixture has licensing suitable for redistribution and public previews?

## 16. References

- [BMOPFTools.jl](https://github.com/frederikgeth/BMOPFTools.jl)
- [BMOPF draft schema used by BMOPFTools](https://github.com/frederikgeth/BMOPFTools.jl/blob/main/src/validation/schemas/draft_bmopf_schema.json)
- [Tellegen](https://github.com/eigenergy/tellegen)
- [Tellegen browser engine distribution types](https://github.com/eigenergy/tellegen/blob/main/packages/engine/src/index.ts)
- [Tellegen Svelte map](https://github.com/eigenergy/tellegen/blob/main/packages/svelte/src/lib/TellegenMap.svelte)
- [MapLibre GL JS](https://maplibre.org/maplibre-gl-js/docs/)
- [deck.gl interactivity](https://deck.gl/docs/developer-guide/interactivity)
- [ELK layered layout](https://eclipse.dev/elk/reference/algorithms/org-eclipse-elk-layered.html)
- [SvelteKit static site generation](https://svelte.dev/docs/kit/adapter-static)
